<section id="chp" data-transition="fade" style="background:#2A5E87;color:#F7F5EF;font-family:'Noto Sans', Arial, sans-serif;padding:128px 128px 160px;display:flex;flex-direction:column;gap:44px">
<p style="font-size:24px;letter-spacing:2px;text-transform:uppercase;color:#D6E6F2;font-weight:600">Σύγκριση με την πρόταση της ΓΓΑ</p>
<h2 style="font-family:'Noto Serif', Georgia, serif;font-size:64px;font-weight:600;line-height:1.15">Ίδιο κόστος, αντίθετη πορεία</h2>
<table style="font-size:30px;color:#F7F5EF">
<tr><th style="width:40%">Κριτήριο</th><th style="width:30%">Τριπαραγωγή ΦΑ 360 kWe</th><th style="width:30%">Α/Θ + Φ/Β 500 kWp</th></tr>
<tr><td>Αρχικό κόστος</td><td>1.037.500 €</td><td>1.037.000 €</td></tr>
<tr><td>Φυσικό αέριο επιτόπου</td><td>6.499 MWh (+74 %)</td><td>μόνο εφεδρεία</td></tr>
<tr><td>CO₂ σήμερα</td><td>596 t (−21 %)</td><td>239 t (−69 %)</td></tr>
<tr><td>CO₂ το 2040</td><td>1.067 t (+42 %)</td><td>77 t (−90 %)</td></tr>
<tr><td>Έκθεση σε τιμή ±30 %</td><td>±125.000 €/έτος</td><td>±32.000 €/έτος</td></tr>
</table>
<p style="position:absolute;left:128px;bottom:64px;width:1664px;font-size:24px;color:#D6E6F2">14 · Στοιχεία τριπαραγωγής: Η/Μ μελέτη ΓΓΑ 2024 · υπολογισμός με τη μέθοδο αποφευγόμενων εκπομπών</p>
<aside>Αυτή είναι η κεντρική διαφάνεια της συζήτησης. Η ΓΓΑ προτείνει τριπαραγωγή με φυσικό αέριο, με ουσιαστικά το ίδιο αρχικό κόστος. Η ίδια η μελέτη της δείχνει ότι η κατανάλωση αερίου αυξάνεται 74 %. Σήμερα η τριπαραγωγή φαίνεται να μειώνει τις εκπομπές, επειδή πιστώνεται με το ρεύμα που αντικαθιστά από ένα ακόμη «βρώμικο» δίκτυο. Καθώς όμως το δίκτυο καθαρίζει, η πίστωση εξαφανίζεται: το 2040 οι εκπομπές της είναι 42 % πάνω από τη σημερινή κατάσταση. Η ηλεκτρική λύση κάνει το αντίθετο, και είναι τέσσερις φορές λιγότερο εκτεθειμένη σε μεταβολές τιμών.</aside>
</section>
